<!--
  busbarReportTemplate.html
  Exact 1:1 replica template for the Aluminium Bus Bar Sizing & Ampacity Report (IEEE 605-2023).
-->
<style>
  .preview-panel,
  #busbar-sizing-report,
  .busbar-report {
    font-family: 'Segoe UI', Arial, sans-serif;
    line-height: 1.5;
    color: #1a1a1a;
  }

  #busbar-sizing-report .busbar-report > .page {
    max-width: 850px;
    width: 210mm;
    min-height: 297mm;
    margin: 20px auto !important;
    padding: 18mm !important;
    background: #ffffff !important;
    background-color: #ffffff !important;
    box-sizing: border-box;
  }

  #busbar-sizing-report .busbar-report .section {
    width: 100%;
    margin: 0;
    padding: 0;
    background: transparent !important;
    border: 0 !important;
    border-radius: 0 !important;
    box-shadow: none !important;
    box-sizing: border-box;
  }

  .report-title {
    font-size: 16pt;
    text-align: left;
  }

  .doc-h1,
  h1,
  .busbar-report h1.main-title {
    font-size: 16pt;
    margin-top: 22px;
    color: #163c7a;
    font-weight: 700;
    page-break-after: avoid !important;
    break-after: avoid !important;
  }

  .doc-h2,
  h2,
  .busbar-report h2.section-title {
    font-size: 13.5pt;
    margin-top: 16px;
    color: #163c7a;
    font-weight: 700;
    page-break-after: avoid !important;
    break-after: avoid !important;
  }

  .doc-h3,
  h3,
  .busbar-report h3.subsection-title {
    font-size: 12pt;
    margin-top: 12px;
    color: #163c7a;
    font-weight: 700;
    page-break-after: avoid !important;
    break-after: avoid !important;
  }

  .doc-p,
  .busbar-report p {
    text-align: justify;
    line-height: 1.5;
    font-size: 10.5pt;
  }

  @media print {

    #busbar-sizing-report .busbar-report > .page {
      width: 100% !important;
      max-width: 100% !important;
      min-height: auto !important;
      margin: 0 !important;
      padding: 18mm !important;
      border: none !important;
      border-radius: 0 !important;
      box-shadow: none !important;
    }
  }

  /* High-specificity ID selector rules to beat global report.css !important rules for calculation tables */
  div#busbar-sizing-report .busbar-report table.calc-table,
  div#busbar-sizing-report .busbar-report table.calc-table tr,
  div#busbar-sizing-report .busbar-report table.calc-table th,
  div#busbar-sizing-report .busbar-report table.calc-table td {
    border: none !important;
    border-color: transparent !important;
    outline: none !important;
    box-shadow: none !important;
    background: #ffffff !important;
    background-color: #ffffff !important;
  }

  /* Retain document control page table borders */
  #busbar-sizing-report .doc-control-page table th,
  div#busbar-sizing-report .doc-control-page table th {
    border: 1px solid #163c7a !important;
    background: #163c7a !important;
    background-color: #163c7a !important;
    color: #ffffff !important;
  }

  #busbar-sizing-report .doc-control-page table td,
  div#busbar-sizing-report .doc-control-page table td {
    border: 1px solid #cbd5e1 !important;
    background: #ffffff !important;
    background-color: #ffffff !important;
    color: #475569 !important;
  }

  .busbar-report table.calc-table {
    width: 100%;
    max-width: 100%;
    margin: 0 0 14px;
    table-layout: fixed;
    border-collapse: collapse;
  }

  .busbar-report table.calc-table td,
  .busbar-report table.calc-table th {
    padding: 5px;
    font-size: 10.5pt;
    vertical-align: top;
    color: #1a1a1a !important;
  }

  .busbar-report .citation-col {
    font-size: 9pt;
    color: #475569 !important;
    font-style: italic;
    text-align: right !important;
    vertical-align: top;
    white-space: normal;
    word-break: break-word;
  }

  .busbar-report .conclusion-text {
    font-size: 10pt;
    font-weight: bold;
    font-style: italic;
    margin-top: 14px;
    margin-bottom: 14px;
  }

  .busbar-report .page-break {
    page-break-before: auto !important;
  }
</style>

<div class="preview-panel busbar-report">
  <div class="page">

  <!-- SECTION 1 — INPUT PARAMETERS -->
  <section class="section">
    <h1 class="main-title">The following calculations are based on IEEE 605 - 2023</h1>

    <h2 class="section-title">1 Input Parameters</h2>
    <table class="calc-table">
      <tbody>
        <tr>
          <td style="width:4%;">i.</td>
          <td style="width:42%;">System Voltage</td>
          <td style="width:6%; text-align:center;">=</td>
          <td style="width:14%; text-align:right;">{{systemVoltageKV}}</td>
          <td style="width:6%;">kV</td>
          <td class="citation-col" style="width:28%;"></td>
        </tr>
        <tr>
          <td>ii.</td>
          <td>Highest System Voltage</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{highestSystemVoltageKV}}</td>
          <td>kV</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td>iii.</td>
          <td>Continuous Current Rating</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{continuousCurrentRatingA}}</td>
          <td>A</td>
          <td class="citation-col">As per Switching One Line Diagram (SLD)</td>
        </tr>
        <tr>
          <td>iv.</td>
          <td>Short Circuit Rating</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{shortCircuitRatingKA}}</td>
          <td>kA</td>
          <td class="citation-col">As per Switching One Line Diagram (SLD)</td>
        </tr>
        <tr>
          <td>v.</td>
          <td>System Frequency</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{systemFrequencyHz}}</td>
          <td>Hz</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td>vi.</td>
          <td>Duration of Short Circuit current</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{faultDurationSec}}</td>
          <td>s</td>
          <td class="citation-col">{{citationShortCircuitWithstand}}</td>
        </tr>
        <tr>
          <td>vii.</td>
          <td>Ambient Temperature</td>
          <td style="text-align:center;">T<sub>a</sub> =</td>
          <td style="text-align:right;">{{ambientTempC}}</td>
          <td>°C</td>
          <td class="citation-col">Design Temperature</td>
        </tr>
        <tr>
          <td>viii.</td>
          <td>Temperature of Al. Tube</td>
          <td style="text-align:center;">T<sub>c</sub> =</td>
          <td style="text-align:right;">{{conductorTempC}}</td>
          <td>°C</td>
          <td class="citation-col">{{citationInputParameters}}</td>
        </tr>
        <tr>
          <td>ix.</td>
          <td>Type</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;" colspan="2">{{conductorType}}</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td>x.</td>
          <td>Outer Diameter of Aluminum Tube</td>
          <td style="text-align:center;">D =</td>
          <td style="text-align:right;">{{outerDiameterIn}}</td>
          <td>in</td>
          <td class="citation-col">{{citationConductorCatalog}}</td>
        </tr>
        <tr>
          <td>xi.</td>
          <td>Thickness of Aluminum Tube</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{thicknessIn}}</td>
          <td>in</td>
          <td class="citation-col">{{citationConductorCatalog}}</td>
        </tr>
        <tr>
          <td>xii.</td>
          <td>Cross-sectional area of Aluminum Tube</td>
          <td style="text-align:center;">A<sub>c</sub> =</td>
          <td style="text-align:right;">{{crossSectionAreaIn2}}</td>
          <td>in²</td>
          <td class="citation-col">{{citationConductorCatalog}}</td>
        </tr>
        <tr>
          <td>xiii.</td>
          <td>Conductivity of Aluminium Alloy of 6063 T6, as % IACS</td>
          <td style="text-align:center;">C =</td>
          <td style="text-align:right;">{{conductivityPctIACS}}</td>
          <td>%</td>
          <td class="citation-col">IEEE 605 - 2023 (Pg No: 29) Table 2</td>
        </tr>
        <tr>
          <td>xiv.</td>
          <td>Emissivity Coefficient of the Conductor Surface</td>
          <td style="text-align:center;">ε =</td>
          <td style="text-align:right;">{{emissivity}}</td>
          <td></td>
          <td class="citation-col">IEEE 605 - 2023 (Pg No: 171) Table C.6</td>
        </tr>
      </tbody>
    </table>
  </section>

  <!-- SECTION 2 — CONTINUOUS CAPACITY -->
  <section class="section">
    <h2 class="section-title">2.0 Continuous Current Carrying Capacity of {{conductorType}} Conductor</h2>
    <h3 class="subsection-title">2.1 The Heat Balance Equation is :</h3>

    <table class="calc-table">
      <tbody>
        <tr>
          <td style="width:8%;"></td>
          <td style="width:10%; font-weight:bold; font-style:italic;">I² RF + q<sub>s</sub></td>
          <td style="width:3%; text-align:center; font-weight:bold;">=</td>
          <td colspan="3" style="width:51%; font-weight:bold;">q<sub>c</sub> + q<sub>r</sub> + q<sub>cond</sub></td>
          <td class="citation-col" style="width:28%;">{{citationHeatBalanceEq}}</td>
        </tr>
        <tr style="height:6px;">
          <td colspan="7"></td>
        </tr>
        <tr>
          <td style="width:8%;">where</td>
          <td style="width:6%;">I</td>
          <td style="width:3%; text-align:center;">=</td>
          <td colspan="3" style="width:55%;">Current Through the Conductor, A</td>
          <td class="citation-col" style="width:28%;"></td>
        </tr>
        <tr>
          <td></td>
          <td>R</td>
          <td style="text-align:center;">=</td>
          <td colspan="3">Direct Current Resistance at the Operating Temperature</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>F</td>
          <td style="text-align:center;">=</td>
          <td colspan="3">Skin Effect Co-efficient</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>q<sub>s</sub></td>
          <td style="text-align:center;">=</td>
          <td colspan="3">Solar Heat Gain</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>q<sub>c</sub></td>
          <td style="text-align:center;">=</td>
          <td colspan="3">Convective Heat Loss</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>q<sub>r</sub></td>
          <td style="text-align:center;">=</td>
          <td colspan="3">Radiation Heat Loss</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>q<sub>cond</sub></td>
          <td style="text-align:center;">=</td>
          <td colspan="3">Conductive Heat Loss</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>q<sub>cond</sub></td>
          <td style="text-align:center;">=</td>
          <td colspan="3">0.00</td>
          <td class="citation-col">IEEE 605-2023 (Pg No: 42) (As per Clause 8.2.6)</td>
        </tr>
      </tbody>
    </table>
  </section>

  <!-- SECTION 2.1(a) — DC RESISTANCE R -->
  <section class="section">
    <h3 class="subsection-title">a. The DC Resistance R is given by following equation,</h3>
    <div style="font-style:italic; margin-bottom:6px;">For Aluminum Alloys</div>

    <table class="calc-table">
      <tbody>
        <tr>
          <td style="width:8%;"></td>
          <td style="width:6%; font-weight:bold; font-style:italic;">R</td>
          <td style="width:3%; text-align:center; font-weight:bold;">=</td>
          <td colspan="3" style="width:55%;">
            <div
              style="display:inline-flex; align-items:center; font-family:'Times New Roman', Times, serif; font-size:10.5pt;">
              <span
                style="display:inline-flex; flex-direction:column; text-align:center; vertical-align:middle; line-height:1.1; font-size:9pt; margin:0 4px;">
                <span style="border-bottom:1px solid #000; padding:0 3px;">8.145 × 10⁻⁴</span>
                <span style="padding:0 3px; font-style:italic;">C' × A<sub>c</sub></span>
              </span>
              <span style="margin:0 4px;">* [ 1 +</span>
              <span
                style="display:inline-flex; flex-direction:column; text-align:center; vertical-align:middle; line-height:1.1; font-size:9pt; margin:0 4px;">
                <span style="border-bottom:1px solid #000; padding:0 3px; font-style:italic;">0.00403 × C'</span>
                <span style="padding:0 3px;">61</span>
              </span>
              <span style="margin-left:4px;">* (T₂ − 20) ]</span>
            </div>
          </td>
          <td class="citation-col" style="width:28%; vertical-align:middle;">{{citationDcResistance}}</td>
        </tr>
        <tr style="height:6px;">
          <td colspan="7"></td>
        </tr>
        <tr>
          <td style="width:8%;">Where,</td>
          <td style="width:6%;">C'</td>
          <td style="width:3%; text-align:center;">=</td>
          <td style="width:38%;">Conductivity as % IACS</td>
          <td style="width:3%; text-align:center;">=</td>
          <td style="width:14%; text-align:right;">{{conductivityPctIACS}} %</td>
          <td class="citation-col" style="width:28%;">IEEE 605 - 2023 (Pg No: 29) Table 2</td>
        </tr>
        <tr>
          <td></td>
          <td>A<sub>c</sub></td>
          <td style="text-align:center;">=</td>
          <td>Cross-sectional area, sq. inch</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{crossSectionAreaIn2}} in²</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>T₂</td>
          <td style="text-align:center;">=</td>
          <td>Conductor temperature, deg c</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{conductorTempC}} °C</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>R</td>
          <td style="text-align:center;">=</td>
          <td colspan="3" style="text-align:right; font-weight:bold;">3.43E-06 Ω / ft</td>
          <td class="citation-col"></td>
        </tr>
      </tbody>
    </table>
  </section>

  <!-- SECTION 2.1(b) — FORCED CONVECTION HEAT LOSS qc -->
  <section class="section">
    <h3 class="subsection-title">b. Forced Convection Heat Loss qc is given by :</h3>

    <table class="calc-table">
      <tbody>
        <tr>
          <td style="width:8%;"></td>
          <td style="width:6%; font-weight:bold; font-style:italic;">q<sub>c</sub></td>
          <td style="width:3%; text-align:center; font-weight:bold;">=</td>
          <td colspan="3"
            style="width:55%; font-weight:bold; font-family:'Times New Roman', Times, serif; font-size:10.5pt;">
            0.010 * D<sup>−0.4</sup> * A * ΔT
          </td>
          <td class="citation-col" style="width:28%;">(IEEE - 605-2023 , Pg No: 264)</td>
        </tr>
        <tr style="height:6px;">
          <td colspan="7"></td>
        </tr>
        <tr>
          <td style="width:8%;">Where,</td>
          <td style="width:6%;">A</td>
          <td style="width:3%; text-align:center;">=</td>
          <td style="width:38%;">Conductor Surface Area per unit Length = 12 x D x π</td>
          <td style="width:3%; text-align:center;">=</td>
          <td style="width:14%; text-align:right;">249.757 in² /ft</td>
          <td class="citation-col" style="width:28%;"></td>
        </tr>
        <tr>
          <td></td>
          <td>D</td>
          <td style="text-align:center;">=</td>
          <td>Outer Diameter of the Aluminum Tube</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{outerDiameterIn}} in</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>ΔT</td>
          <td style="text-align:center;">=</td>
          <td colspan="3">Difference in Temp. in ° C b/w Conductor Surface Temp. &amp; Ambient Temp.</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>T<sub>c</sub></td>
          <td style="text-align:center;">=</td>
          <td>Conductor Temperature</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{conductorTempC}} °C</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>T<sub>a</sub></td>
          <td style="text-align:center;">=</td>
          <td>Ambient Temperature</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{ambientTempC}} °C</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>ΔT</td>
          <td style="text-align:center;">=</td>
          <td>T<sub>c</sub> - T<sub>a</sub> = 90 - 35.6</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">54.4 °C</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>q<sub>c</sub></td>
          <td style="text-align:center;">=</td>
          <td colspan="3">0.010 * {{outerDiameterIn}}^-0.4 * 249.757 * 54.4 W/ft</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>q<sub>c</sub></td>
          <td style="text-align:center;">=</td>
          <td colspan="3" style="text-align:right; font-weight:bold;">{{qc}} W/ft</td>
          <td class="citation-col"></td>
        </tr>
      </tbody>
    </table>
  </section>

  <!-- SECTION 2.1(c) — RADIATION LOSS qr -->
  <section class="section">
    <h3 class="subsection-title">c. Radiation Loss qr is given by :</h3>

    <table class="calc-table">
      <tbody>
        <tr>
          <td style="width:8%;"></td>
          <td style="width:6%; font-weight:bold; font-style:italic;">q<sub>r</sub></td>
          <td style="width:3%; text-align:center; font-weight:bold;">=</td>
          <td colspan="3"
            style="width:55%; font-weight:bold; font-family:'Times New Roman', Times, serif; font-size:10.5pt;">
            36.9 * 10⁻¹² * ε * A * [(T<sub>c</sub> + 273)⁴ − (T<sub>a</sub> + 273)⁴]
          </td>
          <td class="citation-col" style="width:28%;">(IEEE - 605-2023, Pg No: 264)</td>
        </tr>
        <tr style="height:6px;">
          <td colspan="7"></td>
        </tr>
        <tr>
          <td style="width:8%;">Where,</td>
          <td style="width:6%;">A</td>
          <td style="width:3%; text-align:center;">=</td>
          <td style="width:38%;">Conductor Surface Area per unit Length</td>
          <td style="width:3%; text-align:center;">=</td>
          <td style="width:14%; text-align:right;">249.757 in² /ft</td>
          <td class="citation-col" style="width:28%;">IEEE 605-2023 (Pg No:155 Table B.8)</td>
        </tr>
        <tr>
          <td></td>
          <td>ε</td>
          <td style="text-align:center;">=</td>
          <td>Emissivity Coefficient of the Conductor Surface</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{emissivity}}</td>
          <td class="citation-col">(IEEE - 605-2023, Pg No: 287,Table I.2)</td>
        </tr>
        <tr>
          <td></td>
          <td>T<sub>a</sub></td>
          <td style="text-align:center;">=</td>
          <td>Ambient Temperature</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{ambientTempC}} °C</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>T<sub>c</sub></td>
          <td style="text-align:center;">=</td>
          <td>Conductor Temperature</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{conductorTempC}} °C</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>q<sub>r</sub></td>
          <td style="text-align:center;">=</td>
          <td colspan="3">36.9 × 10⁻¹² × {{emissivity}} × 249.757 × [( {{conductorTempC}} + 273)⁴ − ( {{ambientTempC}} +
            273)⁴]</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>q<sub>r</sub></td>
          <td style="text-align:center;">=</td>
          <td colspan="3" style="text-align:right; font-weight:bold;">{{qr}} W/ft</td>
          <td class="citation-col"></td>
        </tr>
      </tbody>
    </table>
  </section>

  <!-- SECTION 2.1(d) — SOLAR HEAT GAIN qs -->
  <section class="section">
    <h3 class="subsection-title">d. The Solar Heat Gain qs is given by :</h3>

    <table class="calc-table">
      <tbody>
        <tr>
          <td style="width:8%;"></td>
          <td style="width:6%; font-weight:bold; font-style:italic;">q<sub>s</sub></td>
          <td style="width:3%; text-align:center; font-weight:bold;">=</td>
          <td colspan="3"
            style="width:55%; font-weight:bold; font-family:'Times New Roman', Times, serif; font-size:10.5pt;">
            ε' * Q<sub>s</sub> * A' * K * Sin (θ)
          </td>
          <td class="citation-col" style="width:28%;">(IEEE - 605-2023, Pg No: 265)</td>
        </tr>
        <tr style="height:6px;">
          <td colspan="7"></td>
        </tr>
        <tr>
          <td style="width:8%;">Where,</td>
          <td style="width:6%;">A'</td>
          <td style="width:3%; text-align:center;">=</td>
          <td style="width:38%;">Effective Projected Area of Conductor by unit length</td>
          <td style="width:3%; text-align:center;">=</td>
          <td style="width:14%; text-align:right;">79.500 in² /ft</td>
          <td class="citation-col" style="width:28%;">(IEEE - 605-2023, Pg No:156)</td>
        </tr>
        <tr>
          <td></td>
          <td colspan="6" style="font-size:9pt; font-style:italic;">where sinζ=1 and A=D for cylinder</td>
        </tr>
        <tr>
          <td></td>
          <td>ε'</td>
          <td style="text-align:center;">=</td>
          <td>Solar Absorption Coefficient</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{solarAbsorption}}</td>
          <td class="citation-col">IEEE 605 - 2023 (Pg No:171 &amp; 172) Table C.6 &amp; C.7</td>
        </tr>
        <tr>
          <td></td>
          <td colspan="6" style="font-size:9pt; font-style:italic;">(generally taken equal to ε used for radiation loss)
          </td>
        </tr>
        <tr>
          <td></td>
          <td>K</td>
          <td style="text-align:center;">=</td>
          <td>Heat Multiplying Factors for Altitudes &lt;1500m</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">1.0</td>
          <td class="citation-col">(IEEE - 605-2023 Pg No: 157, Table B.11)</td>
        </tr>
        <tr>
          <td></td>
          <td>θ</td>
          <td style="text-align:center;">=</td>
          <td>Effective Angle of Incidence of Sun</td>
          <td colspan="2"></td>
          <td class="citation-col">(IEEE - 605-2023, Pg No: 194)</td>
        </tr>
        <tr>
          <td></td>
          <td>θ</td>
          <td style="text-align:center;">=</td>
          <td colspan="3">Cos⁻¹ [ CosH<sub>c</sub> * Cos(Z<sub>c</sub> - Z₁ ) ]</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td colspan="3">Degrees north latitude</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{latitudeDeg}} °</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>H<sub>c</sub></td>
          <td style="text-align:center;">=</td>
          <td>Altitude of Sun for Latitude at Noon Time</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{solarAltitudeDeg}} °</td>
          <td class="citation-col">(IEEE - 605-2023 Pg No: 156) Table B.9</td>
        </tr>
        <tr>
          <td></td>
          <td>Z<sub>c</sub></td>
          <td style="text-align:center;">=</td>
          <td>Azimuth of Sun for Latitude at Noon Time</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{solarAzimuthDeg}} °</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>Z₁</td>
          <td style="text-align:center;">=</td>
          <td>Azimuth of Conductor Line (0 for N-S and 90 for E-W)</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{conductorAzimuthDeg}} °</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td colspan="6" style="font-size:9pt; font-style:italic;">For worst case, you can consider 90° or 270°
            orientation</td>
        </tr>
        <tr>
          <td></td>
          <td>θ</td>
          <td style="text-align:center;">=</td>
          <td colspan="3" style="text-align:right;">{{theta}} °</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>Q<sub>s</sub></td>
          <td style="text-align:center;">=</td>
          <td>Intensity of Solar Radiation</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">1037.1 W/m²</td>
          <td class="citation-col">(IEEE - 605-2023 Pg No-157 Table B.10)</td>
        </tr>
        <tr>
          <td></td>
          <td colspan="3">(considered 90° solar altitude)</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">0.669030137 W/in²</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>q<sub>s</sub></td>
          <td style="text-align:center;">=</td>
          <td colspan="3">{{solarAbsorption}} × 0.669030137 × 79.5 × 1 × Sin( {{theta}}° )</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>q<sub>s</sub></td>
          <td style="text-align:center;">=</td>
          <td colspan="3" style="text-align:right; font-weight:bold;">{{qs}} W/ft</td>
          <td class="citation-col"></td>
        </tr>
      </tbody>
    </table>
  </section>

  <!-- SECTION 2.3 — STEADY-STATE CURRENT CAPACITY -->
  <section class="section">
    <h3 class="subsection-title">2.3 The Steady-State Current Carrying Capacity is :</h3>

    <table class="calc-table">
      <tbody>
        <tr>
          <td style="width:8%;"></td>
          <td style="width:6%; font-weight:bold; font-style:italic;">I</td>
          <td style="width:3%; text-align:center; font-weight:bold;">=</td>
          <td colspan="3" style="width:55%;">
            <div
              style="display:inline-flex; align-items:center; font-family:'Times New Roman', Times, serif; font-size:11pt;">
              <span style="font-size:18pt; line-height:1; vertical-align:middle; margin-right:-1px;">√</span>
              <span style="display:inline-block; border-top:1.5px solid #000; padding-top:2px; vertical-align:middle;">
                <span
                  style="display:inline-flex; flex-direction:column; text-align:center; vertical-align:middle; line-height:1.1; font-size:9.5pt; padding:0 4px;">
                  <span style="border-bottom:1px solid #000; padding-bottom:1px; font-style:italic;">q<sub>c</sub> +
                    q<sub>r</sub> − q<sub>s</sub></span>
                  <span style="padding-top:1px; font-style:italic;">RF</span>
                </span>
              </span>
            </div>
          </td>
          <td class="citation-col" style="width:28%; vertical-align:middle;">(IEEE - 605-2023 , Pg No-269)</td>
        </tr>
        <tr style="height:6px;">
          <td colspan="7"></td>
        </tr>
        <tr>
          <td style="width:8%;">Where,</td>
          <td style="width:6%;">q<sub>c</sub></td>
          <td style="width:3%; text-align:center;">=</td>
          <td style="width:38%;">Forced Convection Heat Loss</td>
          <td style="width:3%; text-align:center;">=</td>
          <td style="width:14%; text-align:right;">{{qc}} W/ft</td>
          <td class="citation-col" style="width:28%;">From this Calculation 2.1.b</td>
        </tr>
        <tr>
          <td></td>
          <td>F</td>
          <td style="text-align:center;">=</td>
          <td>Skin effect coefficient</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">1</td>
          <td class="citation-col">IEEE 605-2023 (Pg. 269 Table I.14)</td>
        </tr>
        <tr>
          <td></td>
          <td>q<sub>r</sub></td>
          <td style="text-align:center;">=</td>
          <td>Radiation Loss</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{qr}} W/ft</td>
          <td class="citation-col">From this Calculation 2.1.c</td>
        </tr>
        <tr>
          <td></td>
          <td>q<sub>s</sub></td>
          <td style="text-align:center;">=</td>
          <td>Solar Heat Gain</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{qs}} W/ft</td>
          <td class="citation-col">From this Calculation 2.1.d</td>
        </tr>
        <tr>
          <td></td>
          <td>RF</td>
          <td style="text-align:center;">=</td>
          <td>Effective Resistance</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">3.600E-06 Ω/ft</td>
          <td class="citation-col">From this calculation 2.1.a and IEEE 605-2023 (Pg. 269 Table I.14)</td>
        </tr>
      </tbody>
    </table>

    <div style="margin: 12px 0 6px 0; font-size: 10pt;">
      Hence,
    </div>
    <div style="display: flex; align-items: center; margin-bottom: 20px; font-size: 10pt;">
      <div style="width: 14%; text-align: right; font-style: italic; padding-right: 12px;">I</div>
      <div style="width: 4%; text-align: center;">=</div>
      <div style="width: 12%; font-weight: bold; text-align: right; padding-right: 8px;">{{I}}</div>
      <div style="width: 8%; font-style: italic; padding-right: 16px;">A</div>
      <div style="flex: 1;">Curent carried by {{conductorType}} Conductors</div>
    </div>

    <div class="conclusion-text"
      style="text-align: center; font-weight: bold; font-style: italic; margin-top: 24px; margin-bottom: 16px; font-size: 10pt;">
      Hence {{conductorType}} Conductor size is adequate to carry continuous {{continuousCurrentRatingA}}A Current
    </div>
  </section>

  <!-- SECTION 3.0 — SHORT CIRCUIT WITHSTAND -->
  <section class="section">
    <h2 class="section-title" style="margin-top:20px;">3.0 Calculation for Short Circuit Withstand Capability of
      {{conductorType}} Conductor</h2>

    <table class="calc-table">
      <tbody>
        <tr>
          <td style="width:8%;"></td>
          <td style="width:6%; font-weight:bold; font-style:italic;">I'<sub>SC</sub></td>
          <td style="width:3%; text-align:center; font-weight:bold;">=</td>
          <td colspan="3" style="width:55%;">
            <div
              style="display:inline-flex; align-items:center; font-family:'Times New Roman', Times, serif; font-size:11pt;">
              <span style="margin-right:4px;">C * 10⁶ * A<sub>c</sub></span>
              <span style="font-size:18pt; line-height:1; vertical-align:middle; margin-right:-1px;">√</span>
              <span style="display:inline-block; border-top:1.5px solid #000; padding-top:2px; vertical-align:middle;">
                <span style="display:inline-flex; align-items:center; gap:3px;">
                  <span
                    style="display:inline-flex; flex-direction:column; text-align:center; vertical-align:middle; line-height:1; font-size:8.5pt;">
                    <span style="border-bottom:1px solid #000; padding:0 2px;">1</span>
                    <span style="font-style:italic;">t</span>
                  </span>
                  <span style="font-size:9.5pt;">log<sub>10</sub></span>
                  <span style="font-size:22pt; font-weight:100; line-height:1; margin:0 -2px;">(</span>
                  <span
                    style="display:inline-flex; flex-direction:column; text-align:center; vertical-align:middle; line-height:1.2; font-size:9pt; padding:0 3px;">
                    <span style="border-bottom:1px solid #000; padding-bottom:1px; font-style:italic;">
                      T<sub>f</sub> − 20° C + (15150 / G)
                    </span>
                    <span style="padding-top:1px; font-style:italic;">
                      T<sub>i</sub> − 20° C + (15150 / G)
                    </span>
                  </span>
                  <span style="font-size:22pt; font-weight:100; line-height:1; margin:0 -2px;">)</span>
                </span>
              </span>
            </div>
          </td>
          <td class="citation-col" style="width:28%; vertical-align:middle;">(IEEE 605 - 2023 Page 269 I.4)</td>
        </tr>
        <tr style="height:6px;">
          <td colspan="7"></td>
        </tr>
        <tr>
          <td style="width:8%;">Where,</td>
          <td style="width:6%;">I'<sub>SC</sub></td>
          <td style="width:3%; text-align:center;">=</td>
          <td colspan="3" style="width:55%;">Maximum Short Circuit Current that the Bus bar can carry for
            {{faultDurationSec}} sec</td>
          <td class="citation-col" style="width:28%;"></td>
        </tr>
        <tr>
          <td></td>
          <td>I<sub>SC</sub></td>
          <td style="text-align:center;">=</td>
          <td>Maximum system Short Circuit Current that the Bus bar has to carry for {{faultDurationSec}} sec</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{shortCircuitRatingKA}} kA</td>
          <td class="citation-col">IEEE 605 - 2023 Page No. 270, Table I.15</td>
        </tr>
        <tr>
          <td></td>
          <td>C</td>
          <td style="text-align:center;">=</td>
          <td>Constant</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">2.232E-04 for metric units with A in mm2</td>
          <td class="citation-col">IEEE 605 - 2023 Page No. 270, Table I.15</td>
        </tr>
        <tr>
          <td></td>
          <td></td>
          <td></td>
          <td></td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">1.440E-01 A in in2</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>G</td>
          <td style="text-align:center;">=</td>
          <td>Conductivity</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{conductivityPctIACS}} %</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>t</td>
          <td style="text-align:center;">=</td>
          <td>Fault clearing Time</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{faultDurationSec}} sec</td>
          <td class="citation-col">IEEE 605 - 2023 Page No. 270, Table I.15</td>
        </tr>
        <tr>
          <td></td>
          <td>T<sub>f</sub></td>
          <td style="text-align:center;">=</td>
          <td>Maximum Condutor Temperature</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{finalTempC}} °C</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>T<sub>i</sub></td>
          <td style="text-align:center;">=</td>
          <td>Initial Condutor Temperature</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{initialTempC}} °C</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>A<sub>c</sub></td>
          <td style="text-align:center;">=</td>
          <td>Conductor Area</td>
          <td style="text-align:center;">=</td>
          <td style="text-align:right;">{{crossSectionAreaIn2}} in²</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>I'<sub>SC</sub></td>
          <td style="text-align:center;">=</td>
          <td colspan="3" style="text-align:right;">{{IscA}} A</td>
          <td class="citation-col"></td>
        </tr>
        <tr>
          <td></td>
          <td>I'<sub>SC</sub></td>
          <td style="text-align:center;">=</td>
          <td colspan="3" style="text-align:right; font-weight:bold;">{{IscKA}} kA</td>
          <td class="citation-col"></td>
        </tr>
      </tbody>
    </table>

    <div class="conclusion-text">
      Conclusion<br>
      For Short Circuit Current, the result shows that the {{conductorType}} Aluminum Tube meets the minimum
      cross-section area requirement
    </div>
  </section>

  <!-- SECTION 4.0 — SKIN-EFFECT COEFFICIENT GRAPH -->
  <section class="section">
    <h2 class="section-title" style="margin-top:20px;">4.0 Skin-Effect Coefficient Graph for Isolated Conductor (IEEE 605-2023)</h2>
    <p class="doc-p" style="margin-bottom:16px;">
      The family of curves below illustrates the skin-effect multiplier F = R<sub>ac</sub> / R<sub>dc</sub> as a function of the chart parameter X = √(f / R<sub>dc,1000m</sub>) for various wall thickness to outer diameter ratios (t/D) per IEEE 605-2023 / Indal Busbar Standards. The operating point for the selected <strong>{{conductorType}}</strong> conductor is highlighted below.
    </p>

    <div style="text-align:center; margin: 20px 0;">
      {{SKIN_EFFECT_GRAPH_SVG}}
    </div>
  </section>

  </div>
</div>
